현대인은 하루의 약 90%를 실내에서 보냅니다. 그런데 실내 공기는 환기 부족과 오염원 집중으로 **외부 공기보다 오히려 더 오염되어 있는 경우**가 많습니다.

- **새집증후군(Sick House Syndrome)** — 신축·리모델링 직후 벽지·바닥재·접착제 등에서 포름알데히드·VOC가 방출되어 눈·코·목 자극, 두통을 유발합니다. 입주 전 **베이크아웃**(실내 온도 35-40°C로 높여 유해물질을 방출시킨 뒤 환기, 3-5회 반복)이 효과적입니다.
- **빌딩증후군(Sick Building Syndrome)** — 노후 건물의 오염된 덕트, 환기 부족, 곰팡이 번식 등으로 두통·피로·집중력 저하가 나타나며, 건물 밖에 나가면 나아지는 것이 특징입니다. 정기적인 공조 설비 청소와 환기가 핵심입니다.

> 💡 두 증후군 모두 **환기 부족**이 공통 원인입니다. 환기는 우리 생활에서 매우 중요합니다.
> 

---

## 1. 실내 오염물질 소개 ☁️

| 오염물질 | 주요 발생원 | 건강 영향 |
| --- | --- | --- |
| **미세먼지 PM10/PM2.5** | 조리 연기, 외부 유입, 담배 | 호흡기·심폐 질환. PM2.5는 WHO 1급 발암물질 |
| **이산화탄소 CO₂** | 재실자 호흡, 연소 기기 | 1,000ppm↑ 집중력 저하·두통, 환기 상태의 간접 지표 |
| **포름알데히드 HCHO** | 새 가구·벽지·접착제·페인트 | 점막 자극, WHO 1급 발암물질. 고온일수록 방출량 증가 |
| **VOC (휘발성 유기화합물)** | 페인트·세정제·방향제·코팅재 | 두통·구역질, 일부 발암성 |
| **일산화탄소 CO** | 불완전 연소(가스레인지·보일러), 화재 | 무색·무취, 고농도 시 생명 위협. 경보기 설치 의무 |
| **라돈 Rn** | 토양·암석, 콘크리트·화강암 | 폐암 유발 1급 발암물질. 지하층·반지하 주의 |
| **총부유세균** | 에어컨 필터·덕트·가습기·카펫 | 호흡기 감염·알레르기. 고온다습 환경에서 급증 |
| **이산화질소 NO₂** | 가스레인지·보일러·자동차 배기 | 호흡기 점막 자극, 천식 악화 |
| **오존 O₃** | 복사기·프린터·이온식 공기청정기 | 눈·코·목 자극, 폐 기능 저하 |

---

## 2. 권고 기준 📋

실내공기질 관리법은 오염물질을 두 가지로 나눠 관리합니다.

- **유지기준** — 법적 의무. 위반 시 1,000만 원 이하 과태료
- **권고기준** — 자율 준수. 위반해도 과태료는 없으나 취약계층 시설에서 초과 시 개선 조치 요청 가능

> 📌 아래 수치는 「실내공기질 관리법 시행규칙」의 유지·권고기준(별표)에 근거합니다. 법령은 개정될 수 있으므로, 실제 적용 시 국가법령정보센터(law.go.kr)에서 최신 시행본과 시행일을 확인하세요.

**📍 유지기준**

| 오염물질 | 일반 다중이용시설 | 민감계층 이용시설 ★ |
| --- | --- | --- |
| 미세먼지 PM10 | 100 ㎍/㎥ 이하 | 75 ㎍/㎥ 이하 |
| 초미세먼지 PM2.5 | 50 ㎍/㎥ 이하 | 35 ㎍/㎥ 이하 |
| 이산화탄소 CO₂ | 1,000 ppm 이하 | 1,000 ppm 이하 |
| 포름알데히드 HCHO | 100 ㎍/㎥ 이하 | 80 ㎍/㎥ 이하 |
| 총부유세균 | 800 CFU/㎥ 이하 | 500 CFU/㎥ 이하 |
| 일산화탄소 CO | 10 ppm 이하 | 10 ppm 이하 |

> ★ 민감계층 이용시설 : 의료기관, 산후조리원, 노인요양시설, 어린이집, 실내 어린이놀이시설
> 

**📍 권고기준**

| 오염물질 | 권고기준 |
| --- | --- |
| 이산화질소 NO₂ | 0.1 ppm 이하 |
| 라돈 Rn | 148 Bq/㎥ 이하 |
| 총휘발성유기화합물 VOC | 500 ㎍/㎥ 이하 |
| 오존 O₃ | 0.06 ppm 이하 |

> 🔎 유지기준은 **연 1회**, 권고기준은 **2년에 1회** 측정하고 결과를 10년간 보존해야 합니다.
> 

---

## 3. 용도 및 규모별 시설의 공기질 유지기준 🏢

**📍 시설 유형별 실내공기질 유지기준** (「실내공기질 관리법 시행규칙」 별표 2, 2026.1.1. 시행)

| 시설 구분 | 해당 시설 | PM10 (㎍/㎥) | PM2.5 (㎍/㎥) | CO₂ (ppm) | 폼알데하이드 (㎍/㎥) | 총부유세균 (CFU/㎥) | CO (ppm) |
| --- | --- | --- | --- | --- | --- | --- | --- |
| **일반 다중이용시설** | 지하역사·지하도상가·철도역사 대합실·여객터미널·공항·장례식장·영화상영관·학원·전시시설·PC방·목욕장업 | 100 이하 | 50 이하 | 1,000 이하 | 100 이하 | — | 10 이하 |
| **교육·문화 시설** | 도서관·박물관·미술관·대규모 점포(백화점·대형마트)·학원 | 100 이하 | **40 이하** | 1,000 이하 | 100 이하 | — | 10 이하 |
| **민감계층 이용시설** ★ | 의료기관·산후조리원·노인요양시설·어린이집·실내 어린이놀이시설 | **75 이하** | **35 이하** | 1,000 이하 | **80 이하** | **500 이하** | 10 이하 |
| **실내주차장** | 실내주차장 | 200 이하 | — | 1,000 이하 | 100 이하 | — | **25 이하** |
| **체육·공연·업무시설** | 실내 체육시설·실내 공연장·업무시설·복합용도 건축물 | 200 이하 | — | — | — | — | — |

> ★ 민감계층 시설은 PM10·PM2.5·폼알데하이드에 대해 더 엄격한 기준이 적용됩니다.
> 

> 🔎 도서관·영화상영관·학원·PC방 중 자연환기가 불가능해 기계환기설비를 이용하는 경우에는 CO₂ 기준을 **1,500ppm 이하**로 유지해야 합니다.
> 

**📍 규모별 의무 사항**

- **연면적 3,000㎡ 이상** 또는 지하역사 — 환기설비 설치 의무
- **연면적 2,000㎡ 이상** — 공기질 자가 측정 및 결과 기록·보존 의무
- **공동주택 100세대 이상** 신축 — 실내공기질 측정 후 결과 공고 의무

**📍 위반 시 제재**

| 위반 내용 | 제재 |
| --- | --- |
| 유지기준 미준수 | 1,000만 원 이하 과태료 + 개선명령 |
| 개선명령 불이행 | 1년 이하 징역 또는 1,000만 원 이하 벌금 |
| 자가측정 미이행·허위 제출 | 200~500만 원 과태료 |
| 오염물질 방출 건축자재 사용 | 500~2,000만 원 과태료 |

---