
# What Are Building Services (MEP)?

Building services (MEP) are key elements that determine a building’s invisible performance, directly affecting the indoor environment (temperature, humidity, air quality), hygiene and safety, and energy costs. In particular, as high insulation and airtightness have become standard in recent buildings, indoor comfort has improved—but if heat, moisture, and airflow are not properly managed, the risk of problems such as condensation, mold, odors, and excessive energy use has also increased. All service systems are influenced by the building envelope and indoor conditions. Without an accurate understanding of heat loss/gain and moisture behavior, system capacities may be over- or under-sized (raising costs and reducing comfort), and defects such as recurring condensation can result. Therefore, understanding the basic principles of building performance (heat, moisture, air, and pressure) is essential for viewing MEP planning through the lens of problem prevention and performance assurance.

This text first addresses heating and cooling loads and insulation concepts (U-value/thermal transmittance, thermal resistance, thermal conductivity, and heat transfer coefficient), thermal bridging, and condensation. It then explains plumbing systems, sanitary/vent systems, HVAC systems, and ventilation systems—step by step—showing how water, air, and heat move and are controlled within a building.

---

# Heating and Cooling Load

Heating and cooling load refers to the amount of heat (thermal energy demand) that building systems must remove (cooling) or supply (heating) in order to maintain target indoor environmental conditions (temperature, humidity, etc.). In other words, the heating/cooling load is the required heat input/output used as the basis for sizing building systems, while system capacity refers to the ability of equipment to deliver enough output to meet that demand.

---

## Major Components of Thermal Load

| Category     | Type                             | Sub-load item                                                                         | Cooling (Sensible) | Cooling (Latent) | Heating (Sensible) | Heating (Latent) |
| ------------ | -------------------------------- | ------------------------------------------------------------------------------------- | :----------------: | :--------------: | :----------------: | :--------------: |
| Indoor load  | External (envelope)              | Solar radiation transmitted through glazing                                           |          ○         |                  |                    |                  |
| Indoor load  | External (envelope)              | Conductive heat transfer through envelope elements and glazing exposed to outdoor air |          ○         |                  |          ○         |                  |
| Indoor load  | External (envelope)              | Infiltration air (windows, doors, openings, and cracks)                               |          ○         |         ○        |          ○         |         ○        |
| Indoor load  | Internal                         | Lighting heat gain                                                                    |          ○         |                  |                    |                  |
| Indoor load  | Internal                         | Occupant heat gain                                                                    |          ○         |         ○        |                    |                  |
| Outdoor load | Outdoor air temperature/humidity | Heat required to condition outdoor air to indoor conditions (ventilation/make-up air) |          ○         |         ○        |          ○         |         ○        |

- Solar radiation transmitted through glazing → When sunlight passes through glass, it raises indoor temperature. During heating season, this may not be a “load” but rather a heat gain that helps warm the space.

- Conductive heat transfer through envelope elements and glazing exposed to outdoor air → Heat enters or leaves through walls, roofs, and windows via conduction/overall heat transfer. (Summer: outdoor heat enters → cooling required; Winter: indoor heat escapes → heating required.)

- Infiltration (through cracks/openings) → Infiltration load occurs when outdoor air enters the indoor space. Outdoor air brings not only a temperature difference (sensible load) but also a moisture difference (latent load). (Summer: hot, humid air enters; Winter: cold, dry air enters.)

- Lighting heat gain → Most electrical energy used for lighting ultimately becomes heat, raising indoor temperature. During heating season, internal heat gains can reduce the required heating load.

- Occupant heat gain → People release sensible heat due to body temperature and also release moisture (latent heat) through breathing and perspiration. Likewise, during heating season, occupant heat gains can reduce the required heating demand.

- Ventilation / outdoor air (make-up air) → This is intentional air exchange. Energy is required to bring outdoor air to indoor temperature and humidity conditions.

---

## Key Insulation-Related Terms

1) U-value (Thermal Transmittance)

The U-value is defined for an envelope assembly made up of air film – construction layer(s) – air film. It is the amount of heat transferred per unit time through 1 m² of that assembly when the indoor–outdoor air temperature difference is 1°C.
A higher U-value means heat passes through more easily, so insulation performance is worse. In addition, if convection (air movement) increases in the interior/exterior air films, heat transfer is enhanced—potentially increasing the U-value and leading to greater heat loss.

2) R-value (Thermal Resistance)

The R-value is the inverse of the U-value and represents how strongly an assembly resists heat flow. A higher R-value indicates better insulation performance.

3)  Thermal Conductivity (k or λ)

Thermal conductivity is a material property. It is the amount of heat that passes, per unit time, through 1 m² of material with 1 m thickness when the temperature difference between its two surfaces is 1°C.
Materials with lower thermal conductivity transmit heat less readily, so insulation materials are generally chosen for their low conductivity.

4) Heat Transfer Coefficient (Convective Heat Transfer Coefficient, h)

The heat transfer coefficient describes how readily heat is exchanged between a fluid (air or water) and a solid surface (such as a wall surface or a heat-exchanger surface). It depends on factors such as fluid flow (air speed) and surface condition, and it governs the heat-exchange performance between a surface and the surrounding fluid.

---

## Insulation Grade Classification

The table below shows insulation grades classified by ranges of thermal conductivity.

| Grade | Thermal conductivity range (W/m·K) *(Test condition at 20±5°C: KS L 9016, KS L ISO 8301 or 8302)* | Related standards       | Insulation types        |
| ----- | ------------------------------------------------------------------------------------------------: | ------------------------------------------------------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **A** |                                                                                       **≤ 0.034** | KS M ISO 4898<br>KS L 9102<br>KS M 3871-1<br>KS F 5660 | - Extruded polystyrene (XPS) insulation board Type I (A-1, A-2), Type II (A, B-1, B-2), Type III (A, B-2, C)<br>- Expanded polystyrene (EPS, bead method) insulation board Type I A-1, Type II A-1, Type III (A-1, A-2, B)<br>- Rigid polyurethane foam insulation board Type I (A, B, C, D, E), Type II (A, B, C), Type III (A, B, C)<br>- Phenolic foam Type I (A, C, D), Type II A<br>- Glass wool insulation board 48K, 64K, 80K, 96K, 120K<br>- Spray-applied medium-density polyurethane foam Type 1 (A, B), Type 2 (A, B)<br>- Polyester sound-absorbing insulation Grade 1<br>- Other insulation materials with thermal conductivity ≤ 0.034 W/m·K |
| **B** |                                                                                   **0.035–0.040** | KS M ISO 4898<br>KS L 9102<br>KS M 3871-1<br>KS F 5660 | - EPS (bead method) insulation board Type I A-2, Type II (A-2, B), Type III C<br>- Phenolic foam Type I B, Type II B, Type III A<br>- Mineral wool insulation board No. 1, No. 2, No. 3<br>- Glass wool insulation board 24K, 32K, 40K<br>- Spray-applied medium-density polyurethane foam Type 1 (C)<br>- Polyester sound-absorbing insulation Grade 2<br>- Other insulation materials with thermal conductivity within 0.035–0.040 W/m·K                                                                                                                                                                                                                 |
| **C** |                                                                                   **0.041–0.046** | KS M ISO 4898<br>KS F 5660                             | - EPS (bead method) insulation board Type I (B, C)<br>- Polyester sound-absorbing insulation Grade 3<br>- Other insulation materials with thermal conductivity within 0.041–0.046 W/m·K                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| **D** |                                                                                   **0.047–0.051** | (N/A / other insulation materials)                     | - Other insulation materials with thermal conductivity within 0.047–0.051 W/m·K                                                                                                                                                                            |

---

## Classification by Insulation Placement in Design

<img src="201_img/insulation.png" style="width:80%;">

1) Interior Insulation (insulation on the indoor side)

Interior insulation places the insulation layer on the room-side of the envelope. Because the thermal mass (thermal inertia) of the structural body is relatively less effective on the indoor side, the indoor temperature responds more quickly to changes—making this approach advantageous for intermittent heating conditions. However, if indoor water vapor migrates into the wall assembly, the risk of interstitial condensation increases, so it is generally less favorable than exterior insulation in terms of condensation prevention. In addition, ensuring continuous insulation at structural offsets and connection joints is more difficult, which can increase the likelihood of thermal bridges.

2) Mid-Wall Insulation (insulation within the wall)

Mid-wall insulation places insulation within the wall cavity or an intermediate layer. Because the outer portion of the wall outside the insulation can more easily remain at a low temperature, there is a risk of interstitial condensation. For this reason, a vapor retarder is generally recommended on the warm side (typically the indoor side).

3) Exterior Insulation (insulation on the outdoor side)

Exterior insulation places insulation continuously on the outdoor side. Because the structural body remains on the indoor side, effective thermal mass increases and indoor temperature fluctuations tend to be more gradual. It is advantageous for continuous heating and helps keep the structure warm while reducing thermal bridges—thereby lowering the risk of interstitial condensation. However, because the insulation is exposed to outdoor conditions, durability, impact resistance, and finish quality become critical. There is also risk of aging and surface damage, and costs are generally higher.

## Insulation-Related Phenomena

1) Thermal Bridging (Heat Bridge)

<img src="201_img/bridge.png" style="width:80%;">

A thermal bridge is a thermally weak area where insulation is discontinuous or the insulation performance drops sharply. When thermal bridging occurs, heat can bypass the intended insulation path, reducing overall envelope performance. It also lowers interior surface temperature at that location, increasing the risk of condensation and mold. Thermal-bridge vulnerabilities tend to occur more frequently with interior insulation.

2) Condensation

Condensation is the phenomenon in which water vapor in indoor air condenses into droplets on wall or window surfaces. In general, the likelihood of condensation increases under the following conditions:

- High U-value (poor insulation): heat escapes easily, lowering surface temperature and increasing the chance that it falls below the dew-point temperature.
- High airtightness: with fewer leakage paths, moisture generated indoors is less likely to be exhausted, raising indoor humidity and increasing condensation risk.

---

# Plumbing Systems

Piping is the conveyance network for various building services such as domestic cold water, domestic hot water, and heating (or cooling), and it strongly affects building hygiene and operational reliability. By understanding the basic principles of piping—flow rate, pressure, and losses—you can interpret issues like leaks, noise, and poor water pressure in terms of underlying causes.

---

## Basic Principles of Piping

- Flow rate (Q): how much is delivered (L/min, m³/h)
- Pressure (ΔP): how much driving force is needed (kPa, bar)
- Quality considerations: water quality/temperature for water systems; corrosion/scale/freeze protection for heating/cooling; leak safety for gas systems, etc.

A common misconception in piping design is that “bigger pipes are always better.” If pipes are too large, material costs increase, water residence time increases (creating hygiene concerns), and temperature maintenance becomes less favorable. On the other hand, if pipes are too small, pressure loss, noise, and velocity increase, and energy use rises. Therefore, it is safest to size pipe diameter based on typical practice and on velocity/pressure-loss criteria.

Pressure loss is broadly divided into two types:

- Friction loss (straight runs): friction between the fluid and pipe wall
- Local (minor) loss (fittings): elbows, tees, valves, pressure-reducing valves, strainers, etc.

In long piping runs, straight-run losses tend to dominate. In areas with many fittings—such as mechanical rooms or shafts—minor losses often dominate. That means even with the same length, using many valves and elbows can require a larger pump.
Also, as flow velocity increases, losses tend to rise rapidly. In some cases, slightly increasing pipe size can significantly reduce required pump capacity and energy cost.

## Valve Types

Piping systems convey fluids such as water, steam, and gas. Valves are key components that control flow rate and direction, and ensure maintainability, safety, and stable operation.
Even for the same valve, internal design differences can lead to performance differences such as:

- Pressure loss (flow resistance): how much the valve restricts flow
- Shutoff vs. throttling: whether it is intended for fully open/close service or for intermediate control
- Backflow prevention: whether it allows flow in only one direction
- Air release / level control: whether it automatically manages operational issues such as air in piping or tank level

As a result, valve selection can significantly affect system performance (energy, noise, water hammer), safety (backflow, contamination, failure), and maintainability (inspection and repair).

### 1. Gate Valve (Sluice Valve)

<img src="201_img/gate.png" style="width:50%;">

Main purpose: Isolation (ON/OFF)
Feature: When fully open, the flow path is relatively straight, so pressure loss (friction resistance) is low.

It is a shutoff valve with low loss when fully open, widely used in water and steam piping. In steam horizontal runs, it may be considered together with piping arrangements that minimize condensate (drain) accumulation.

### 2. Globe Valve

<img src="201_img/globe.png" style="width:50%;">

Main purpose: Regulation (flow control)
Feature: Because the flow path is tortuous, pressure loss is relatively high. Depending on installation/operating conditions, there may be concerns about gas being trapped inside, so it should be reviewed together with air management in piping.

It provides good throttling control but has higher loss, so it is used where precise flow adjustment is required.

### 3. Check Valve (Non-return Valve)

<img src="201_img/check.png" style="width:50%;">

Main purpose: Backflow prevention
Feature: Opens when the fluid flows in the intended direction; closes if flow attempts to reverse, blocking backflow.

It functions as a safety device to prevent reverse flow when a pump stops and to prevent contamination backflow.

### 4. Flush Valve

<img src="201_img/flush.png" style="width:50%;">

Main purpose: Delivers water by push operation, then closes automatically
Feature: Designed to shut off automatically after supplying a set quantity of water.

It is typically treated as a valve that should be used together with automatic shutoff and a backflow (vacuum) prevention device. For hygiene and backflow-contamination prevention, a vacuum breaker or backflow preventer is required.

### 5. Cock Valve (Plug Cock)

<img src="201_img/cock.png" style="width:50%;">

Main purpose: Isolation (simple open/close)
Feature: Simple structure; often used for gas piping.

It has a tapered (conical) plug with a port (hole) and opens/closes by about a 90° rotation.

### 6. Butterfly Valve

<img src="201_img/butterfly.png" style="width:50%;">

Main purpose: Isolation and simple regulation
Feature: Quick opening/closing by rotation angle; often used in large-diameter piping.

The valve opens/closes as a disk (plate) inside the pipe rotates.

### 7. Float Valve

<img src="201_img/float.png" style="width:50%;">

Main purpose: Automatic water-level control
Feature: Uses buoyancy to open/close automatically as the water level changes.

Used in equipment that requires maintaining water level, such as water tanks and reservoirs.

---

## Cleanouts (Drainage Piping)

Drainage pipes can become clogged during operation due to debris or sediment, so access points (cleanouts) must be provided for maintenance (inspection and cleaning).

- Spacing

    Drain pipe nominal diameter DN100 or smaller: install cleanouts at intervals of within 15 m
    Drain pipe nominal diameter DN125 or larger: install cleanouts at intervals of within 30 m

- Typical locations

    Uppermost point of horizontal drainage piping
    Uppermost and lowermost points of vertical drainage piping
    Where piping changes direction by 45° or more (direction change points)

---

## Pipe Color Identification (KS A 0503)

Pipe color identification is a standard system used to immediately identify the type of fluid in a pipe on site (e.g., domestic water, hot water, heating, chilled water, steam, gas, fire protection, etc.).

| Service       | Identification color           |
| ------------- | ------------------------------ |
| Water         | Blue                           |
| Steam         | Dark red (deep red)            |
| Air           | White                          |
| Gas           | Light yellow                   |
| Acid / Alkali | Grayish purple                 |
| Oil           | Dark orange (deep yellow-red)  |
| Electricity   | Light orange (pale yellow-red) |

---

# Vent Systems (Plumbing Venting)

The core purpose of a plumbing vent system is to stabilize pressure inside drainage piping so that pressure fluctuations during discharge do not lead to hygiene or operational problems. Specifically, the vent pipe performs the following functions:

- Protect trap seals (water seals): When negative and positive pressures repeat during drainage, the trap seal can be siphoned out (trap seal loss) or forced upward. If the seal is lost, sewer odors, insects, and harmful gases can enter the occupied space. Venting reduces pressure fluctuation and protects the trap seal.
- Enable airflow in the piping (fresh air supply and a gas exhaust path): Securing airflow reduces gas stagnation inside the drainage pipe and helps keep drainage flow stable.
- Support smooth drainage (maintain discharge performance): If venting is insufficient, air resistance can increase the risk of poor drainage, noise, and backflow.

---

## Vent Piping Methods

1) Single-stack system (one-pipe venting)

A single-stack system provides venting without installing a separate dedicated vent stack. Instead, the top of the drainage stack is extended up to and opened above the roof, serving as the vent. The upper extension of the drainage stack is referred to as the stack vent (or drainage vent). While simple, pressure stabilization performance can be limited as building scale, fixture count, and drainage load increase.

2) Two-pipe system (dual-stack venting)

A two-pipe system installs a dedicated vent pipe (such as a vent stack) separate from the drainage pipe to secure venting capacity. It provides better pressure stabilization and trap seal protection and is widely used in buildings with many fixtures and greater height—especially high-rise buildings.

3) Special venting (combined or alternative methods)

Special venting refers to approaches that achieve vent performance through pipe configuration or special fittings/devices, reducing the need for separate vent piping. Some approaches include sections that effectively combine venting and drainage (a wet vent concept).

---

## Types of Vent Pipes

<img src="201_img/vent.jpg" style="width:80%;">

(푸른기술, https://bluetechnology.co.kr/61/?bmode=view&idx=12843588)

1) Individual vent

    A vent installed for each fixture (or each trap). It typically connects to a vent stack through a horizontal vent branch. Because each fixture is vented, performance is excellent. However, the amount of piping increases, which can make construction more complex.

2) Loop (circuit/ring) vent

    A method in which one vent protects the traps of two or more fixtures. Compared to individual vents, it requires less piping and is easier to install. The number of protected fixtures is limited to a maximum of 8; the vent pipe diameter should be 32 mm or larger; and the length from the vent stack to the most upstream fixture should be within 7.5 m.

3) Relief vent

    A pipe used to improve vent effectiveness in a loop vent system by directly connecting from the downstream side to the loop vent (or vent main) to reinforce airflow. It is connected to the horizontal drainage branch, considering the relationship to the fixture drain of the furthest downstream fixture from the stack or circuit vent.

4) Wet vent

    A section located at the most upstream part of a loop vent system that serves as both a vent and a drain. In other words, the vent is not dry (air only), but includes conditions under which water may flow temporarily.

5) Stack vent (single-stack vent)

    A vent formed by extending the top of the drainage stack and opening it above the roof. It is installed as an extension of the drainage stack, and the diameter should be equal to or larger than the drainage stack diameter.

6) Yoke vent

    A vent installed in high-rise buildings that connects the drainage stack and the vent stack at intervals. As a drainage stack becomes taller, the number of connected fixtures increases and the vertical drop becomes larger, making internal pressure fluctuations more severe. A yoke vent is installed at set intervals from the top floor downward between the drainage stack and vent stack to reduce pressure fluctuation.

7) Return vent

    Used for fixtures where it is difficult to install a vertical vent stack—such as a lavatory on a window wall, a sink in the middle of a room, a laboratory sink, or fixtures located far from a wall. The vent is routed upward above the fixture and then turned back in a U-shape.

8) Vent header

    A horizontal header pipe that connects the stack vent to the vent main.

---

## 특수통기 방식

1) 섹스티아 접속
    배수수직관에서 섹스티아 이음쇠에 섹스티아 벤드관을 설치하여 선회력을 발생시키고, 이를 통해 가운데 쪽으로 공기 코어를 형성해 배수와 통기를 겸하는 방식입니다. 별도 통기관이 불필요합니다.

2) 소벤트(Sovent) 방식
    배수 수직관에 층별로 기포 주입 장치를 설치하여 배수에 공기를 주입하고, 이를 통해 유속을 감소시키는 방식입니다. 역시 별도 통기관이 불필요합니다.

---

# 공조설비

공조설비(HVAC 중 Air Conditioning)는 실내의 온도·습도·기류·청정도를 목표 수준으로 유지하기 위해, 공기와 열원을 이용해 열(현열)과 수분(잠열)을 동시에 제어하는 시스템입니다. 따라서 공조 방식의 선택은 단순 냉난방 가능 여부가 아니라 다음과 같은 요소에 직접적인 영향을 미치게 됩니다.

- 쾌적성: 온도 균일성, 기류 분포, 습도 안정성
- 위생·공기질: 외기 도입, 필터링, 오염실 적용 가능 여부
- 건축 계획: 덕트 샤프트/천장 공간, 기계실 면적, 실 유효면적
- 에너지/운영비: 부분부하 대응, 열회수 가능성, 외기냉방 적용성
- 유지관리성: 장치 분산/집중, 접근성, 내구성

---

## 열수송에 따른 대표 공조 방식

<img src="201_img/air system.png" style="width:80%;">

### 전공기 방식(All-Air System)

냉난방 및 습도 제어를 공기로 수행하며, 공조기(AHU)에서 처리된 공기를 덕트로 각 실에 공급하는 방식입니다. 온·습도 제어가 상대적으로 용이하고 실내 기류 분포가 양호하며, 실내에 기기가 없어 실 유효면적 확보에 유리합니다. 외기냉방 및 열회수(Heat Recovery) 적용이 비교적 쉽다는 장점도 있습니다. 하지만 덕트 공간이 커지고, 천장 내 샤프트/플리넘 요구가 증가하며 공조기계실 등 설비 공간이 크게 필요하다는 것이 단점입니다.

전공기 방식에는 CAV, VAV, 이중덕트, 멀티존 유닛, 각 층 유닛 방식이 있습니다.

1) 단일덕트 정풍량 방식(CAV: Constant Air Volume)

<img src="201_img/CAV.png" style="width:80%;">

덕트에서 풍량을 일정하게 공급하며, 실 부하 변화에 따라 온도와 습도를 조절하는 방식입니다. 시스템이 단순하여 설비비가 비교적 낮습니다. 일정 풍량 또는 대풍량이 필요한 경우 적합하며, 부하 조절이 어려워 부하가 작은 공간에서 불쾌감을(과냉/과열 등) 유발할 수 있습니다.

2) 단일덕트 변풍량 방식(VAV: Variable Air Volume)

<img src="201_img/VAV.png" style="width:80%;">

실 부하 변화에 따라 공급하는 풍량을 변화시켜 제어하는 방식으로, 부분부하 대응에 유리합니다. 정풍량 대비 기기 용량의 축소가 가능하고 에너지 절약에 유리하나, 설비비가 증가하며 대풍량·정풍량이 필요한 청정도 중심 요구에는 부적합할 수 있습니다.

3) 이중덕트 방식(Double Duct)

<img src="201_img/DD.png" style="width:80%;">

중앙공조기에서 냉풍과 온풍을 별도 덕트로 공급하고, 실별로 혼합하여 송풍하는 방식입니다. 실별로 냉난방 부하가 동시에 발생하는 경우 유리하며, 교체 밸브가 필요 없습니다. 하지만 에너지 소비가 크며 덕트의 종류가 2가지이기 때문에 설비비가 고가입니다.

4) 각층 유닛 방식(Floor-by-Floor Unit)

<img src="201_img/floor.png" style="width:80%;">

공조 계통을 세분화하여 각 층마다 공조기를 배치하는 방식입니다. 기계실을 크게 두지 않고 천장 내부 등 분산 배치로 구성되며, 이 때문에 층별 운영·관리 단위를 명확히 할 수 있습니다. 대신 천장 내부 공간·점검 접근성 등 건축 계획과의 조율이 필요합니다.

5) 멀티존 유닛 방식(Multi-Zone Unit)

<img src="201_img/Multi.png" style="width:80%;">

이중덕트의 변형으로, 중앙 냉난방 장치의 조절 밸브 등을 사용해 냉난방 비율을 조정한 뒤 구역별 덕트로 공급하는 방식입니다. 하나의 유닛으로 여러 지역(존)을 조절할 수 있으며, 배관·조절장치의 집중 배치가 가능합니다. (설비 집중화)

### 수공기 방식(Air-Water System)

냉난방에 필요한 열을 물(냉수·온수)과 공기(급기)가 분담하여 공급하는 공조 방식입니다. 덕트 공간의 절감이 가능하고 실별 제어가 유리해지며, 공기질의 관리가 용이해지나 설비가 이중으로 존재해 비용이 늘어난다는 단점도 있습니다. 또한 결로 관리가 필요하며 제어 복잡도가 증가합니다.

수공기 방식에는 유인유닛 방식, 덕트를 병용한 FCU 방식, 복사 냉난방 방식이 있습니다.

1) 유인 유닛 방식(Induction Unit)

<img src="201_img/induction.png" style="width:80%;">

유인 작용으로 실내공기를 끌어들여 혼합·순환시키는 방식입니다. 공조기에 의해 공급되는 공기를 분출하고, 그 주위의 공기를 유인해서 혼합, 분출하게 됩니다. 덕트 규모가 작고 전기가 불필요하지만 발생하는 소음이 큽니다.

### 전수 방식(팬코일유닛, FCU) (All-Water)

<img src="201_img/FAU.png" style="width:80%;">

전수 방식은 물을 이용한 공조 방식입니다. FCU 방식이 전수 방식으로, 실내에 FCU를 설치해 냉온수를 공급하여 실내에서 열교환(냉난방)을 수행합니다. 이 때 외기 처리는 별도 또는 제한적으로 수행합니다. 실별 부하 조절이 가능하다는 장점이 있으나 공기질의 관리가 어려워 오염실에는 부적합합니다. 내구성과 유지관리에서 문제가 생길 수 있으며, 전기배선이 필요합니다.

### 냉매 방식(Direct Expansion)

냉매 방식은 냉동사이클의 냉매를 실내측 열교환기(증발기)까지 직접 보내 공기(또는 물)를 냉각·제습하거나, 히트펌프 운전 시 난방까지 수행하는 공조 방식입니다. 부분운전이 가능하고 에너지를 절약할 수 있으나 외기냉방이 어렵고 타 기종에 비해 수명이 짧습니다.

대표적인 방식으로는 패키지 유닛 방식, 룸쿨러 방식 등이 있습니다.

- 냉동사이클(냉동기/히트펌프)

냉매는 장치 내부를 순환하면서 상태(기체/액체)를 변화시켜 열 이동을 가능하게 하는데, 이렇게 냉매가 상태를 바꾸며 열을 운반하는 순환 과정을 냉동사이클이라고 합니다.

냉동사이클의 순서는 압축 → 응축 → 팽창 → 증발이며, 이 네 단계가 반복되며 열을 이동시킵니다.

<img src="201_img/RC.png" style="width:80%;">

1) 압축(Compressor): 냉매가 실외로 열을 버릴 수 있도록(응축이 가능하도록) 압력과 온도를 높입니다. 실외기 내부에 설치된 압축기에서 이루어집니다. 전력 소비가 발생하는 핵심 구간이며, 시스템 효율과 소음·진동 특성과도 연관됩니다.

상태 변화: 저압·저온 기체 → 고압·고온 기체

2) 응축(Condenser): 실내에서 빼낸 열(+압축 과정에서 더해진 열)을 실외로 방출합니다. 이 때 기체가 열을 방출하며 액체로 응축됩니다. 역시 실외기에 포함된 응축기에서 이루어집니다. 외기 온도가 높을수록 열을 버리기 어려워져 냉방 능력과 효율이 저하될 수 있습니다.

상태 변화: 고압·고온 기체 → 고압 액체(응축)

3) 팽창(Expansion Valve): 다음 단계(증발)에서 실내 열을 흡수할 수 있도록 냉매의 압력을 떨어뜨려 저온·저압 상태로 만듭니다. 이 과정이 이루어지는 팽창 밸브는 시스템에 따라 실외기 또는 실내기 측에 배치될 수 있으며, VRF/VRV는 분기·실내기별 제어 구조가 추가됩니다.

상태 변화: 고압 액체 → 저압 액체/혼합(압력 강하로 온도도 낮아짐)

4) 증발(Evaporator): 저온의 냉매가 실내 공기(또는 열교환 대상)에서 열을 흡수해 기체로 바뀌면서 실내를 냉각합니다. 실내기의 코일(증발기)에서 이루어집니다. 이 과정에서 코일 표면온도가 노점온도 이하로 내려가면 수증기가 응축되어 물이 생기며, 이것이 제습(잠열 처리)입니다. 따라서 DX 시스템은 냉방과 동시에 응축수 배수(드레인) 및 결로 관리가 필수적입니다.

상태 변화: 저압·저온 액체/혼합 → 저압 기체(증발)

냉매 방식(DX)은 이 사이클을 실외기(압축·응축 중심) + 실내기(증발 중심)로 나누어 구현합니다.

---

## 공조 에너지 절약 방식

1) 조닝(Zoning): 조닝이 상세할수록(구역을 잘게 나눌수록) 필요 구역에만 냉난방을 제공하기 쉬워 에너지 절약 효과가 개선될 수 있습니다. 다만, 구역이 늘어나면 제어 장치·배관·덕트 및 센서 등이 증가하여 설비비 및 복잡도가 상승합니다.

2) VAV 시스템: VAV는 실의 부하 조건에 따라 공급 풍량을 조정하기 때문에 부분부하를 효율적으로 대응하는 에너지 절약형 공조 방식으로 꼽힙니다. 단, 최소 환기량(외기량)을 확보해야 합니다.

3) 외기냉방(Free Cooling): 외기 조건(온도·습도)이 실내 목표 조건보다 유리할 때, 외기를 도입하여 실내로 송풍하면 냉동기를 운전하지 않고도 냉방이 가능한 구간이 생깁니다. 이렇게 외기 조건을 활용해서 에너지를 절약할 수 있습니다.

4) 열회수(Heat Recovery): 배출 공기 또는 버려지는 열을 회수하여 재사용할 수 있도록 고안된 열회수장치를 적용하면, 외기 처리(가열·냉각·제습/가습)에 필요한 에너지를 절감할 수 있습니다.

---

## AHU(공조기: Air Handling Unit)

AHU는 공조설비에서 실내에 공급되는 공기를 만들어(처리) 보내는 장치로서, 전공기 방식은 물론 외기처리(환기)와 연계되는 대부분의 공조 시스템에서 핵심 설비로 취급됩니다. 실내 환경 품질은 상당 부분 AHU의 처리 능력과 운전 로직에 의해 좌우되며, 에너지 사용량의 주요한 발생 지점이기도 합니다. 대략적으로 AHU에서는 외기/리턴 공기를 섞고 → 먼지를 걸러내고 → 온도·습도를 맞춘 뒤 → 팬으로 보내는 과정을 걸칩니다.

<img src="201_img/AHU.png" style="width:80%;">

AHU는 각 제품마다 구성은 다르나, 기본적으로는 다음과 같이 이해하면 됩니다.

- OA: 외기 댐퍼. 실내에 배기가 있거나 실내 공기가 탁할 때 조절하는 장치.
- RA: 환기 댐퍼. 실내공기가 유입되는 통로이며 공기량을 조절하는 장치.
- SA: 급기 댐퍼. 실내로 보내지는 급기연결 통로.
- 혼합부(Mixing Section): 외기(OA)와 환기회수공기(RA)를 혼합하는 공간.
- 필터(Filter): 외기 및 환기를 통해 유입되는 먼지·입자 제거(공기질).
- 증발기(Evaporator, DX 또는 냉각 코일): 공기를 냉각하고, 필요 시 제습.
- 가열기(Heater, 전기식 또는 스팀 분사식): 공기 가열.
- 가습기(Humidifier, 필요 시): 겨울철 등 건조 시 가습.
- 팬(Fan): 공기를 덕트로 보내는 이송 장치. (팬동력 = 에너지 사용)
- 열회수장치(필요 시): 배기 공기의 열을 회수해 외기 처리 에너지 절감

---

# 환기설비

기밀이 높은 건물은 에너지 측면에서 유리하나, 환기 계획이 부족하면 실내 오염물질과 수분이 축적되어 공기질 저하 및 결로 위험이 커질 수 있습니다. 환기는 쾌적성과 건강을 위한 기본 조건이며, 동시에 냉난방부하와 에너지 사용량에도 영향을 주므로 좋은 공기와 합리적 에너지를 함께 달성하기 위한 필수 개념입니다.

환기설비는 실내 공기를 외기와 교환하여 실내 공기질(IAQ)을 유지하고, 수증기·오염물질·냄새·유해가스 등을 적절히 배출하는 것을 목적으로 합니다. 특히 고기밀 건물에서는 자연적인 틈새 환기가 감소하므로, 환기설비의 역할이 다음과 같아집니다.

- 건강·쾌적성 확보: CO₂, 휘발성유기화합물(VOC), 미세먼지, 냄새 등 축적 방지
- 습기 관리: 실내 수증기 축적 억제로 결로·곰팡이 위험 저감
- 오염 확산 방지: 오염원이 발생하는 공간과 청결이 요구되는 공간을 압력 차로 분리
- 에너지 관점의 최적화: 외기 도입은 필수이지만, 외기 처리(가열·냉각·제습/가습) 에너지가 증가하므로 회수/제어가 필요

---

## 환기설비 관련 주요 장치

1) 전열교환기(Heat/Energy Recovery Ventilator)

전열교환기는 배기되는 공기와 외부로부터 도입되는 외기 사이에서 현열 및 잠열을 교환하여, 배출되는 공기의 에너지를 회수하는 장치입니다. 이를 통해 외기 도입에 필요한 냉난방·제습/가습 부담을 줄여 에너지 절약 효과를 얻습니다.

2) 드래프트 챔버(발생원 국소 배기 장치)

드래프트 챔버는 화학 실험 등에서 발생하는 열·수증기 및 유해가스가 실내로 확산되거나 실외로 무분별하게 유출되지 않도록 발생원을 둘러싸고 국소적으로 포집·배기하는 장치입니다.

3) 에어커튼(Air Curtain)

에어커튼은 출입구 등 개방부에서 공기 흐름의 장벽을 형성하여 실내·외 공기 혼합을 억제하는 장치입니다. 열손실을 저감하고, 냄새·먼지·곤충 등 유입을 막습니다.

---

## 환기방식의 분류

환기방식(1종~4종)은 일반적으로 급기/배기의 조합과 실내 압력 상태(양압/음압)에 따라 정리됩니다.

### 1종 환기(병용: 급기+배기)

급기와 배기를 모두 기계적으로 수행하는 방식으로, 공기 교환을 안정적으로 제어할 수 있습니다. 수술실, 일반공조, 전기·기계실 등의 공간에 사용하는 중립적인 환기설비입니다.

### 2종 환기(압입식)

기계급기, 자연배기로 실내를 양압(실내 압력 > 주변)으로 유지함으로써, 외부 오염원이 실내로 유입되는 것을 억제하는 방식입니다. 클린룸, 청결 실험실, 청결 수술실 등 오염원이 들어오면 안 되는 공간에 이용합니다.

* 양압: 공기가 바깥으로 나가려는 경향이 생겨 외부 오염이 실내로 들어오기 어렵습니다.

### 3종 환기(흡출식)

자연급기, 기계배기로 실내를 음압(실내 압력 < 주변)으로 유지함으로써, 실내 오염원이 외부로 확산되는 것을 억제하는 방식입니다. 냄새·가스 발생 공간, 화장실 등 오염실에서의 공기가 외부로 확산되면 안 되는 공간에 이용합니다.

* 음압: 공기가 실내로 들어오려는 경향이 생겨, 오염이 밖으로 새기 어렵습니다.

### 4종 환기(자연 환기)

기계 팬을 사용하지 않고 온도차·압력차 등 자연력에 의해 환기하는 방식입니다. 설비 의존도가 낮으나, 외기 조건 및 바람 등 환경 변수에 따라 환기 성능이 크게 변동할 수 있습니다.

---

# 참조 자료

- 김형돈, 2026 킴아카 건축계획(학), 킴아카출판사
- 국토교통부, 건축물의 에너지절약설계기준
- 건축설계 사무소, 알기쉬운건축법-배관설비 (https://m.blog.naver.com/grisimgroup/221000764411)
- 냉동공조저널, 공조설비의 기초 강좌(1) (https://www.hvacrj.co.kr/news/articleView.html?idxno=20436)
- 일시블, 통기관의 목적, 종류 (https://1sible.tistory.com/entry/%ED%86%B5%EA%B8%B0%EA%B4%80%EC%9D%98-%EB%AA%A9%EC%A0%81-%EC%A2%85%EB%A5%98-%EA%B0%81%EA%B0%9C-%EB%8F%84%ED%94%BC-%EA%B2%B0%ED%95%A9-%EB%A3%A8%ED%94%84-%EC%8B%A0%EC%A0%95-%EC%8A%B5%EC%9C%A4-%EB%B0%98%EC%86%A1-%ED%8A%B9%EC%88%98)
- 덕우산업, 냉동 공조 시스템 (http://www.duckwooind.com/2_4.php)
- 한섬종합건축사사무소, 건축설비기준 (http://hannsum.com/sub/sub03_02.php?boardid=pds&mode=view&idx=14&sk=&sw=&offset=20&category=&goPage=)